<!doctype html>
<html lang="fr" data-module="architecture">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Bricolage+Grotesque:opsz,wght@12..96,500;12..96,700;12..96,800&family=Inter:wght@400;500;600&family=JetBrains+Mono:wght@500;700&display=swap" rel="stylesheet">
<title>Objectifs de la ventilation, température et humidité · Architecture hospitalière</title>
<link rel="stylesheet" href="../../../commun/vendor/katex/katex.min.css">
<link rel="stylesheet" href="../../../commun/css/cours.css">
<link rel="stylesheet" href="../../../commun/css/barre.css">
<script src="../../../registre.js"></script>
<script src="../../../commun/js/plateforme.js"></script>
<script src="../module.js"></script>
</head>
<body>
<main>
<p class="etiquette" data-etiquette></p>
<h1>Objectifs de la ventilation, température et humidité</h1>
<p class="chapeau">La ventilation du bloc n'est pas de la climatisation : elle décide de la propreté de l'air au-dessus de la plaie, du sens dans lequel l'air passe les portes et de ce que respire l'équipe.</p>
<h2>Le chapitre en bref</h2>
<p>Ce chapitre suit l'air de la salle. On commence par ce que la ventilation doit obtenir (ses <b>objectifs</b>, dont la température et l'humidité) ; puis le <b>sens de l'air</b> entre les locaux (pression positive, cascade) ; puis la <b>quantité</b> d'air et sa <b>distribution</b> (renouvellements par heure, soufflage au plafond, extraction basse) ; enfin la <b>qualité</b> de l'air soufflé (filtration, flux unidirectionnel). Un message traverse tout le chapitre : on ne retient jamais un chiffre sans son référentiel.</p>

<h2>Intuition</h2>
<p>L'air d'une salle d'opération transporte des particules et des germes, émis surtout par les personnes présentes ; il reçoit les gaz anesthésiques qui s'échappent ; il peut être trop chaud, trop froid, trop humide ou trop sec ; il passe d'une pièce à l'autre dès qu'une porte s'ouvre. La ventilation agit sur tout cela à la fois. C'est pourquoi le cours la classe parmi les contraintes les plus importantes du bloc.</p>

<div id="fig-objectifs"></div>

<h2>Formalisation</h2>
<p>Les objectifs de la ventilation du bloc sont : contrôler la contamination particulaire ; évacuer les gaz anesthésiques ; maintenir la température ; contrôler l'humidité ; maintenir les gradients de pression ; assurer le confort du personnel ; contribuer à la prévention des infections. L'OMS indique que la ventilation du bloc contribue notamment au maintien de la qualité de l'air et au contrôle des exigences de pression.</p>
<h3>Température et humidité</h3>
<p>La température doit être : contrôlable ; adaptée au type d'intervention ; compatible avec le confort du patient ; compatible avec les équipements.</p>
<p>L'humidité doit être contrôlée pour éviter : la condensation ; le développement microbiologique ; la dégradation des équipements ; l'inconfort. Le CDC souligne l'importance du contrôle de l'humidité et de la température dans les salles d'opération. Les plages exactes sont fixées par le référentiel utilisé.</p>

<h2>Exemple</h2>
<p class="complement">Exemple ajouté.</p>
<p>Le TD 1 décrit une salle dont la température et l'humidité fluctuent pendant plusieurs jours, alors que le service technique affirme que « la climatisation fonctionne ». Ce constat ne suffit pas : il faut des relevés (température, humidité, pression différentielle, débits), l'historique des alarmes et de maintenance, l'état des filtres, et les comparer au référentiel. C'est l'erreur n° 10 du cours : traiter la ventilation comme un simple problème de climatisation.</p>

<h2>Formules clés</h2>
<p>Objectifs : contamination particulaire, gaz anesthésiques, température, humidité, gradients de pression, confort du personnel, prévention des infections.</p>
<p>Température : contrôlable, adaptée à l'intervention, au patient, aux équipements. Humidité : éviter condensation, développement microbiologique, dégradation des équipements, inconfort.</p>

</main>
<script src="../../../commun/vendor/katex/katex.min.js"></script>
<script src="../../../commun/vendor/katex/auto-render.min.js"></script>
<script src="../../../commun/js/lib.js"></script>
<script src="../../../commun/js/nav.js"></script>
<script src="../archi.js"></script>
<script src="../figures/ventilation-objectifs.js"></script>
</body>
</html>
